# 校准证书数据示例

## 完整提取示例

### 示例1：电子秤

```
证书编号: J26457S00146
器具名称: 电子秤
型号/规格: TCS-150
制造单位: 中山市衡新电子有限公司
校准日期: 2026年4月1日
校准依据: JJG 539-2016 数字指示秤检定规程
数据测试内容:
称量校准
测试点(kg)：1/10/40/100/150
测试条件：环境温度22°C
```

### 示例2：机械式温湿度计

```
证书编号: J26339S00768
器具名称: 机械式温湿度计
型号/规格: TH605F
制造单位: Anymetre
校准日期: 2026年4月1日
校准依据: JJG 205-2005 机械式温湿度表检定规程
数据测试内容:
温度校准
测试点(℃)：15.0/20.0/30.0
湿度校准(20℃)
测试点(%RH)：40.0/60.0/80.0
```

### 示例3：移液器

```
证书编号: J26410S00206
器具名称: 移液器
型号/规格: (10～100)μL
制造单位: Biohit
校准日期: 2026年3月31日
校准依据: JJG 646-2006 移液器检定规程
数据测试内容:
容量校准
测试点(μL)：10/50/100
测试条件：环境温度20.2~20.6℃，湿度56.2%RH
```

### 示例4：精密压力表

```
证书编号: J26448S00655
器具名称: 精密压力表
型号/规格: YB-150B/(0～0.4)MPa
制造单位: 上海仪川仪表厂
校准日期: 2026年4月1日
校准依据: JJG 49-2013 弹性元件式精密压力表和真空表检定规程
数据测试内容:
示值误差校准
测试点(MPa)：0.040/0.080/0.120/0.160/0.200/0.240/0.280/0.320/0.360/0.400
测试条件：环境温度20.7℃
```

### 示例5：箔式荷重测力仪

```
证书编号: J26543S00208
器具名称: 箔式荷重测力仪
型号/规格: JHBS-75kg
制造单位: 蚌埠传感器系统有限公司
校准日期: 2026年4月2日
校准依据: JJF 1134-2005 专用工作测力机校准规范
数据测试内容:
力值校准
测量范围：5-60kgf(49-588N)
测试点(kgf/N)：5(49)/10(98)/20(196)/40(392)/60(588)
测试条件：环境温度22.1℃，重力加速度g=9.7946m/s²
```

### 示例6：瓶盖扭矩测试仪

```
证书编号: J26543S00213
器具名称: 瓶盖扭矩测试仪
型号/规格: HB-10
制造单位: 东莞市恒宇仪器有限公司
校准日期: 2026年4月2日
校准依据: JJG 797-2013 扭矩扳子检定仪检定规程
数据测试内容:
扭矩校准
顺时针方向测试点(Nm)：1.75/2/4/6/8/10
逆时针方向测试点(Nm)：1.75/2/4/6/8/10
测试条件：环境温度22.1℃
```

### 示例7：2m/s动态强度试验机

```
证书编号: J26543S00212
器具名称: 2m/s动态强度试验机
型号/规格: HY-962F
制造单位: 东莞市恒宇仪器有限公司
校准日期: 2026年4月2日
校准依据: JJF 1445-2014 落锤式冲击试验机校准规范
数据测试内容:
速度校准
测试点(m/s)：2±0.2
频率校准
测试点(次/分钟)：10/20/30/40
```

### 示例8：压缩机非正常试验台

```
证书编号: J26323S00206
器具名称: 压缩机非正常试验台
型号/规格: -
制造单位: 上海欧丞制冷系统有限公司
校准日期: 2026年4月2日
校准依据:
JJF（鲁）90-2011 工作用数字温度计校准规范
JJG 875-2019 数字压力计检定规程
数据测试内容:
温度采集系统
测试条件：-20.0℃/0.0℃/50.0℃/100.0℃/150.0℃
通道：T1/T2/T3/T4/T5/T6/T7/环境温度/壳体温度/吸气温度(10CH)
一号仓/二号仓温度采集系统(各10通道)
压力测试
测试点(MPa)：0.100/0.500/1.000/2.000/2.400(一号仓/二号仓吸气压力)
测试点(MPa)：0.100/2.000/4.000/6.000/8.000(一号仓/二号仓排气压力)
```

## 测试条件类型说明

| 类型 | 关键词 | 示例 |
|------|--------|------|
| 温度 | ℃、温度 | 测试条件：-20.0℃/0.0℃/50.0℃ |
| 湿度 | %RH、湿度 | 测试条件：湿度56.2%RH |
| 压力 | MPa、kPa、压力 | 测试点(MPa)：0.100/0.500 |
| 频率 | Hz、次/分钟 | 测试点(次/分钟)：10/20/30/40 |
| 电压 | V、DC、电压 | 测试条件：DC 5V |
| 通道 | CH、通道 | 通道：T1/T2/T3(10CH) |
| 长度 | mm、米 | 测试点(mm)：15/30/200 |
| 角度 | °、角度 | 测试点(°)：10±1 |
| 速度 | m/s、速度 | 测试点(m/s)：2±0.2 |
| 力值 | N、kgf、力 | 测试点(N)：100/200/400 |
| 扭矩 | Nm、cNm | 测试点(Nm)：1.75/2/4 |
| 容量 | μL、mL | 测试点(μL)：10/50/100 |
| 能量 | J | 测试点(J)：0.2/0.35/0.5 |

## ⚠️ 排除项说明

以下内容**不应**提取到Excel中：

1. **PDF第二页的环境条件**（如校准实验室的温湿度）：
   - ❌ 错误："环境温度22.5~23.5℃，湿度54.5~56.5%RH"
   - ✅ 正确：只提取测试项目内的测试条件

2. **外观检查类描述**（除非有具体测量值）：
   - 应简化为测试项目名称和测量点
